# Analyse du Plan d'Implantation Citerne "A" de 22 M³ — AFRIQUIAGAZ

**Fichier source :** `Plan_dimplatation_citerne_-A-_de_22M3_de_gaz.dwg`
**Format :** AutoCAD 2018/2019/2020 (AC1032)
**Créé par :** SALAMAT (AutoCAD 2023, locale française #1036)
**Date dernière modification :** 2026-02-05
**Échelle :** 1/200
**Layout :** P1 RDC (Planche 1/4)

---

## 1. Identification du Projet

| Champ | Valeur |
|---|---|
| **Projet** | Modification du projet de construction, d'aménagement et d'équipement d'une usine de production d'aliments pour animaux domestiques |
| **Maître d'ouvrage** | SOCIETE *PET FACTORY MAROC* S.A.R.L |
| **Maître d'œuvre** | MYGROUPARCHITECTURE SARL |
| **Adresse MŒ** | 25, RDC Résidence Al Mahmoudia, IMM 04 Rue Arrayhane, Secteur 6 Hay Ryad, Rabat |
| **Localisation** | Province El Kelâa, Cercle et Commune Sidi Bouatmane, douar douabat ZI lot 23 |
| **Titre foncier** | 976/72 |
| **Autorisation** | Ancienne Autorisation N° GUcsbo-0038/2024 en date du 02/09/2024 |
| **Région** | Wilaya de la Région de Marrakech-Safi, Province Rhamna, Commune Sidi Bouatmane |
| **Date plan** | 18 Avril 2024 |
| **Dernière modification** | 06-10-2024 |
| **Fournisseur citerne** | AFRIQUIAGAZ — 139, Bd Moulay Ismail, Roches Noires, Casablanca |
| **Contact** | Tel: 05 22 63 96 00/76 — Fax: 05 22 63 96 66 |
| **Groupe** | AKWA Group |

---

## 2. Dimensions du Lot

Extrait des cotations du plan (confirmant les données PNV) :

| Côté | Longueur (m) | Bornes |
|---|---|---|
| **Nord** | 101,37 | B33 → B32 |
| **Sud** | 101,33 | B40 → B39 |
| **Ouest** | 33,88 + 74,71 = 108,59* | B33 → B44 → B40 |
| **Est** | 107,63 | B32 → B39 |

*Le côté ouest est décomposé en deux segments par la borne B44 (à 33,88 m de B33).

**Surface totale :** ~10 900 m²

---

## 3. Disposition des Bâtiments (RDC)

Le plan montre la disposition complète de l'usine avec les zones suivantes (de nord à sud et d'ouest à est) :

### Bloc Ouest (Production)
- **Magasin Produit Fini** (nord) — HSP: 12 m
- Salle D'emballage
- Salle D'emballage (humide, côté est)
- **Unité Sec Croquette** — HSP: 18.5 m
- Stockage
- **TGBT** (tableau général basse tension)
- **Chaudière** (chaufferie)
- **Maintenance**
- Grand Réservoir D'huile ("Big oil tank")
- Local Techniques de lutte contre l'incendie
- Bâche Avec Surpresseur
- SAS multiples (vestiaires, accès)
- **Magasin Réception** (sud) — HSP: 8 m

### Cour Centrale
- Quais de déchargement (nord, est, sud)
- Fosse septique (sud-ouest)
- Accès visiteurs / Accès personnel
- Pèse essieux pour camion (sud)

### Bloc Est (Humide + Administration)
- **Unité Humide** — HSP: 8 m
  - Zone de Cuisson
  - Zone de refroidissement
  - Zone de sertissage (×2)
  - Zone de stérilisation
  - Salle de Préparation viande
  - Chambre Positive / Chambre Négative
- **Administration** (angle SE)
  - Bureau RH, Bureau achat, Bureau logistique
  - Caisse, Plateau commercial
  - Hall de Réception, Escalier
  - Salle de Réunion, Cantine
  - Patio, WC H/F, Sas

### Extérieur
- 2 × Guérites (accès sud)
- Poste Transfo
- Parking voitures (54 places "Car 0025")
- Arbres (aménagement paysager)
- **10 m setbacks** marqués sur les 4 côtés (reculs réglementaires)

---

## 4. Contenu Réglementaire GPL (Intégré au Plan)

Le plan AFRIQUIAGAZ intègre directement les extraits réglementaires suivants, confirmant la conformité :

### Article 97 — Distances de sécurité
**Titre :** *"Extraits du Règlement Général sur les GPL pour les stockage de capacité de 5 à 10 tonnes"*

| Emplacement | Distance (m) |
|---|---|
| Ouverture de locaux habités | **7,5** |
| Bouche d'égout et ouverture en sous-sol | **7,5** |
| Limite de propriété, voie publique et voie ferrée | **7,5** |
| Matières inflammables et locaux combustible | **7,5** |
| Camion de livraison | **5** |
| Établissement recevant du public | **40** |

### Article 99 — Accès camion
> *"Les voies et aires desservant les bouches d'emplissage doivent être disposées de façon que l'évacuation des camions ravitailleurs puisse s'effectuer sans manoeuvre et en marche avant."*

### Article 101 — Appareillage électrique
> *"Tout appareillage électrique situé à moins de 7,5 m des orifices de la citerne doit être de sûreté."*

### Article 102 — Lieu d'implantation
> *"Le lieu d'implantation des citernes doit être d'accès facile... Il ne doit pas être surmonté d'un local habité... Il ne doit pas être situé à l'intérieur d'un local fermé ou sur la toiture... ou situé en sous-sol."*

### Article 103 — Moyens d'extinction
> *"On doit pouvoir disposer à proximité du stockage au minimum d'un extincteur à poudre portatif de 10 kg et d'un poste d'eau avec tuyau et lance..."*

---

## 5. Légende du Plan

Le plan inclut une légende indiquant :
- **Clôture grillagée** en fil de diamètre 6 mm, hauteur de 2 m
- **Distance réglementaire de 7,5 mètres** (zone de sécurité)
- **Extincteur à poudre 09 Kgs** ← **ERREUR IDENTIFIÉE** (voir §7)

---

## 6. Cotations et Dimensions Clés Extraites

### Dimensions structurelles du bâtiment
| Dimension (m) | Localisation probable |
|---|---|
| 55,78 | Longueur totale bloc ouest |
| 42,40 | Longueur de travée |
| 31,95 | Largeur unité humide + cour |
| 29,75 | Profondeur zone sud |
| 24,44 | Largeur administration |
| 24,20 | Travée |
| 23,85 | Section |
| 22,16 | Largeur unité humide (×2 occurrences) |
| 21,67 | Section |
| 15,00 | Travée (×2) |
| 14,45 | Section |
| 14,11 | Section |
| 13,83 | Section |
| 12,80 | Section |
| 12,36 | Hauteur sous panne/section |
| 12,13 | Section (×2) |

### Dimensions zone citerne/chaudière
| Dimension (m) | Description |
|---|---|
| 10,00 | Recul réglementaire (×4 côtés, étiqueté "10m") |
| 10,02 | Dimension mesurée (légèrement > 10 m) |
| 9,99 | Dimension mesurée (~10 m) |
| **7,50** | **Distance réglementaire Art. 97** (3 cotes dimensionnées "7.5 Mètres") |
| 8,00 | Section |
| 6,14–6,15 | Section intérieure |
| 5,06–5,08 | Section/distance |

### Détails construction
| Dimension (m) | Description |
|---|---|
| 4,74 | Ouverture/section |
| 4,30 | Section |
| 4,20 | Section |
| 4,16 | Section (×2) |
| 3,40 | Sections multiples (épaisseur mur/travée) |
| 2,94 | Section |
| 2,91 | Section (×2) |
| 2,80 | Section (×2) |
| 2,68 | Section (×2) |
| 2,55 | Section |
| 2,50 | Section (×4) |
| 2,04 | Section (×2) |
| 1,77 | Section |
| 1,59 | Section (×2) |
| 1,40 | Section (×3) |
| 0,28 | Épaisseur murs (murs de 28 cm — béton armé) |
| 0,10 | Épaisseur cloisons (10 cm) |

---

## 7. Contenus Techniques — Installation GPL

### 7.1 Équipements 3D
Le plan contient **500 entités 3DSOLID** dont :
- **34 éléments EQUIPO** (vannes, raccords, régulateur) — couche "EQUIPO"
- **~466 éléments structure** — couche "0" (citerne elle-même, berceaux, tuyauterie)
- Composants de vannes identifiés : **SW3dPS-md52c150dn25** (SolidWorks 3D Piping, vanne MD52 C150 DN25/32)
  - Comprend : corps de vanne, chapeau, tige, garniture, volant, boulonnerie UNC 3/8-16

### 7.2 Tuyauterie
- Couches **PIPING 2D** et **PIPING 3D** présentes
- Raccord identifié : **C90-BW-RL-0.75** (Coude 90° RL, 3/4")
- Couche **Tube PEHD** (polyéthylène haute densité — conduite enterrée)

### 7.3 Sécurité incendie
- Couche **FIREACC** (Fire Access)
- Couche **gm sdi extintor** (position extincteur)

### 7.4 Clôture
- Couche **Clôture Grillagé** (fil Ø6 mm, H = 2 m)

---

## 8. Positions Clés sur le Plan

### Chaudière et citerne (coordonnées DWG, 1ère copie)
| Élément | Position (m) |
|---|---|
| **Chaudière** | (192.6, -210.9) |
| **TGBT** | (187.7, -210.9) |
| **Maintenance** | (181.2, -214.1) |
| **Grand Réservoir D'huile** ("Big oil tank") | (190.3, -224.7) |
| **Stockage** | (181.5, -209.9) |

### Bornes cadastrales
| Borne | Position (m) |
|---|---|
| B32 (NE) | (255.3, -162.5) |
| B33 (NO) | (147.1, -162.2) |
| B39 (SE) | (255.8, -271.7) |
| B40 (SO) | (146.0, -272.9) |
| B44 (O milieu) | (149.5, -195.0) |

### Distances 7,5 m dimensionnées
Les 3 cotes "7,5 Mètres" trouvées dans la 3ème copie (-245 à -235, y=-261 à -270) confirment les distances réglementaires depuis la citerne vers les limites de propriété.

---

## 9. Observations et Alertes

### CONFORME
- **Article 97** : Le plan est titré pour la capacité 5-10 tonnes (12 000-24 000 L), confirmant la citerne 22 m³ = ~9,5 tonnes dans la bonne catégorie
- **Article 97** : Les 3 cotes "7,5 Mètres" mesurées confirment le respect de la distance réglementaire
- **Article 99** : Accès camion "sans manoeuvre et en marche avant" prévu via la cour
- **Article 101** : Appareillage électrique de sûreté dans un rayon de 7,5 m
- **Article 102** : Implantation en plein air, non sous un local habité
- **Article 103** : Extincteur et poste d'eau prévus
- **Clôture** : Grillage Ø6 mm, H = 2 m conforme

### ALERTE — Extincteur 09 kg dans la légende
La légende du plan mentionne : *"Extincteur à poudre **09 Kgs**"*

**Or, l'Article 103 cité dans le même plan exige : "un extincteur à poudre portatif de **10 kg**"**

C'est une incohérence interne au document AFRIQUIAGAZ :
- Le texte réglementaire (bloc *T1358/*T1360) dit bien "10 kg"
- La légende dit "09 Kgs"

**Recommandation :** Demander à AFRIQUIAGAZ de corriger la légende à **10 kg minimum** pour conformité avec l'Art. 103. En pratique, un extincteur de 9 kg n'est pas conforme au règlement.

### OBSERVATION — Reculs de 10 m
Les étiquettes "10m" sont positionnées aux 4 coins du lot (nord, sud, est, ouest). Ces reculs de 10 m correspondent aux exigences urbanistiques (retrait par rapport aux limites de propriété), distinctes des distances GPL de 7,5 m.

---

## 10. Couches (Layers) du DWG

50 couches identifiées, dont les principales :

| Couche | Contenu |
|---|---|
| 0 | Éléments généraux, 3DSOLID, annotations |
| Hachure | Labels de zones, noms de pièces, HSP |
| Cotations - 1_100 | Dimensions à l'échelle 1/100 |
| Textes - 1_100 | Labels bornes (B32, B33, etc.) |
| Structure - Murs extérieurs | Murs porteurs |
| Intérieur - Mobilier | Mobilier |
| Intérieur - Agencement | Agencement, sanitaires |
| Sols_ Dalles | Dalles de sol |
| EQUIPO | Équipements vannes/piping (3DSOLID) |
| PIPING 2D / PIPING 3D | Tuyauterie GPL |
| Tube PEHD | Conduite enterrée PEHD |
| Clôture Grillagé | Enceinte de sécurité |
| FIREACC | Accès pompiers |
| gm sdi extintor | Positionnement extincteurs |
| FORMAT / TEXTE / DESSIN | Cartouche et annotations |
| SEMELLE | Fondations |
| ASSIETTE | Emprise au sol |
| _VRD | Voirie et réseaux divers |
| NUMERO | Numérotation |
| Defpoints | Points de cotation |

---

## 11. Statistiques du Fichier

| Métrique | Valeur |
|---|---|
| Taille fichier | 20,8 Mo |
| Version DXF | AC1032 (AutoCAD 2018+) |
| Encodage | CP1252 (Windows Western) |
| Entités Modelspace | ~40 000+ |
| Lignes (LINE) | 30 375 |
| Polylignes (LWPOLYLINE) | 6 601 |
| Blocs insérés (INSERT) | 1 488 |
| Solides 3D (3DSOLID) | 500 |
| Dimensions (DIMENSION) | 499 |
| Hachures (HATCH) | 363 |
| Textes (MTEXT) | 279 |
| Textes (TEXT) | 4 |
| Couches | 50 |
| Layouts | 2 (Model + P1 RDC) |
| Copies du plan | 3 (identiques, décalées en X de ~218 700 mm) |

---

## 12. Résumé

Ce DWG est le **plan officiel AFRIQUIAGAZ** pour l'implantation d'une citerne aérienne de **22 m³ de GPL** sur le site PetFactory Maroc à Sidi Bouatmane. C'est un document technique complet qui inclut :

1. **Le plan d'implantation RDC complet** de l'usine à l'échelle 1/200
2. **Le modèle 3D de la citerne** avec vannes, tuyauterie et raccords (500 entités 3DSOLID)
3. **Les extraits réglementaires** (Articles 97, 99, 101, 102, 103 du Règlement GPL)
4. **Les distances de sécurité cotées** (7,5 m confirmées par 3 dimensions)
5. **Les équipements de sécurité** (clôture grillagée, extincteur, poste d'eau)
6. **Le cartouche AFRIQUIAGAZ** avec références et propriété intellectuelle

**Conclusion :** Le plan confirme la faisabilité de l'installation 22 m³ AFRIQUIAGAZ sur le lot PetFactory avec conformité aux Articles 97-103 du Règlement GPL, sous réserve de la correction de l'extincteur de 9 kg à 10 kg minimum dans la légende.
